# Task4 · 面向初学者的 IED 信号与通信查阅工作台

日期：2026-11-12。本文记录 Qt Widgets + ADS 离线 IED 查阅工作台的设计与验收门槛。

执行记录：[T4.0 基线](Task4T4.0.md)、[T4.1 原型](Task4T4.1.md)、[T4.2 后台索引](Task4T4.2.md)、[T4.3 工作台](Task4T4.3.md)、[T4.4 检查与解释](Task4T4.4.md)、[T4.5 最终候选与验收范围](Task4T4.5.md)。

## 1. 需求判断与推荐决策

需求足以开展产品设计：希望以 IED 为中心，快速找到四遥信号、GOOSE 和 SV，理解它们的关系，并能回到原文核对。当前的困难是用户必须先理解报告、数据集、模板等技术分类，才知道去哪个 Tab 查找。建议将默认入口改为“找信号、看收发、查问题”，技术结构保留为高级视图。

本期定位为“可解释的离线工程查阅工具”。打开文件后回答四个问题：这个 IED 有什么信号；信号通过什么配置使用；哪些 IED 声明接收它；结论来自文件哪里。支持 CID/SCD/ICD，CCD 延续既有方言识别限制；不因扩展名匹配就承诺支持其语义。

以下概念需要澄清，但不阻止先执行 T4.0：

| 用户表述或约束 | 边界与建议默认值 |
| --- | --- |
| 每个 IED 的“四遥” | 遥信、遥测、遥控、遥调是业务分类，不能仅由数据集名称或 FC 自动完整确定。默认给出可追溯的规则建议，保留未分类和冲突项；不宣称生成了完整调度点表 |
| MMS 报文 ID | 不是一个唯一明确的 SCL 字段。分别展示对象引用、MMS Domain/Item、RCB 定义引用和原始 rptID；若用户指抓包 invokeID 或业务点号，属于另一需求 |
| 校验是否有内容缺失 | 可以检查明确覆盖的结构与引用缺失。缺少现场应有的某个信号，需要经确认的点表/工程规范作比较基准；单份 SCL 无法证明工程完整 |
| GOOSE/SV 信息 | 本期展示配置、成员顺序及有证据的接收关系；实时帧、在线通道值、丢包、波形、实际报告实例和在线可控性需后续通信能力 |
| 外观、动效参考 | 保留 Widgets + ADS，借鉴 finesse 的信息层级、留白、色彩及反馈；GSAP 是 Web 动效参考，不直接作为 Qt Widgets 依赖 |
| 库与独立程序路径 | 库源码仍在 `D:/Code/IEC61850Simulator/third_party/`；用户本轮指定独立程序由 `E:/Code/IEC61850Simulator/tools/` 管理。该 E 盘目录本次检查不可访问；本期不需要新增独立程序，不创建目录、不迁移现有 Redis、不改运行配置 |

可选补充信息按价值排序：① 是否有四遥点表或厂家分类规则；② “MMS 报文 ID”所指字段的一个脱敏示例；③ 优先用于培训查阅还是工程核对、常用屏幕/DPI。默认先服务初学者查阅，保留技术字段；没有额外资料也可以开发，但相应结论必须标明证据边界。

## 2. 当前基础与本地样本证据

现有代码提供不可变文档快照、类型及引用解析、后台分析和搜索、IED 分类索引、有限窗口原文、问题导出、历史和离线局部拓扑。Task4 复用这些基础，不重新写一套 XML 解析或把业务逻辑放进 GUI。

关键代码入口：

- `src/iec61850/scl/SclReferenceResolver.hpp/.cpp`：FCDA 分段证据、类型/数据集/通信/ExtRef 引用、MMS 映射及报告映射。
- `src/core/SclAnalysisService.*`、`SclBrowseIndex.*`、`SclSearch.*`：后台会话、IED 范围与搜索。
- `src/gui/SclWorkspace*`、`SclSourcePreview.*`：工作台、导航、筛选、原文与拓扑入口。
- `docs/Tasks/SclRules.md`：当前规则版本 0.2，ENG002～004 及完整 XSD 尚未实现。不得通过新 UI 把未实现项目显示为通过。

2026-11-12 使用 .NET XmlReader，本地只读、禁 DTD 与外部解析、按标准 namespace URI 计数，未输出工程名称/信号原文，未上传样本：

| 项目 | 本次统计 |
| --- | ---: |
| 文件字节 | 50,418,958 |
| IED / AccessPoint | 104 / 216 |
| DataSet / FCDA | 1,036 / 42,688 |
| ReportControl | 687 |
| GSEControl / 标准命名空间 GSE 元素 | 205 / 206 |
| SampledValueControl / SMV 元素 | 32 / 32 |
| ExtRef | 3,194 |
| DOI / DAI | 118,348 / 340,428 |

样本：`D:/1Document/自动配置/电校scd/湖北武汉220kV电校培训变20261021.scd`。SHA-256：`E69733050C24F1E49DA0F5695AB804307838E549DFF36EFF64CAB4FF5E182F4B`，读取前后一致。根节点 `version/revision/release` 属性均未声明；3,194 条 ExtRef 均未声明 `serviceType`。这是 XML 统计，不是本产品重新解析、引用验收或合规结论。GSE 数量差异不能单凭计数判为错误；必须检查各自 AP、LD、控制块和网络配置。

影响设计：接收服务类型不能只从 serviceType 读取，也不能全部默认成 GOOSE；版本相关规则不能猜测适用；DOI/DAI 个数不是信号数。当前模型保留的原始属性足以支撑后续有证据的分析，但不代表现有 ExtRef 解析已经覆盖这些缺省场景。

仓库 README、AGENTS、DEVELOPMENT 引用了 `Tasks/Task1.md`，本次该路径不存在。保留历史记录，不臆造其验收内容；T4.0 需以当前源码/测试和可找到的文档建立基线。Task3 的历史路径不可访问记录不适用于本次已验证的 D 盘样本。

## 3. 给初学者的概念模型

| 概念 | 用户看到的解释 | 需要避免的误解 |
| --- | --- | --- |
| IED | 一台装置的模型和配置容器 | 名称相同不代表身份一定唯一，还要保留 AP/Server 范围 |
| LD / LN | 装置内的逻辑设备 / 功能节点 | 不要求用户先背缩写再找信号 |
| DO / DA | 业务对象 / 对象的具体属性，例如位置对象及其状态、品质、时间 | q、t 等是附属属性，不各算一个遥信 |
| 类型模板 | 说明对象具有什么结构 | 没有 DOI/DAI 不等于信号缺失；实例可由 LN 的类型声明导出 |
| 数据集 / FCDA | 一组有顺序的成员 / 一个成员声明 | 数据集不等于四遥分类，也不等于通信帧；同信号可多次使用 |
| 报告控制块 | 配置通过 MMS 报告哪些数据及触发方式 | rptID、RCB 引用、MMS Item 是不同字段；定义不等于已运行实例 |
| GOOSE / SV | 事件类信息传递 / 采样值传递的配置 | 业务分类与通信方式是两条轴；同一对象可出现在不同服务中 |
| ExtRef | 接收端声明的外部信号引用 | 当前文件未声明接收方不等于没有实际接收方 |

在字段旁提供短释义，例如“FC：此属性的功能分组”；全称、枚举解释与高级细节按需展开，不依赖悬停才能获取关键信息。

## 4. 信息架构与主要操作

### 4.1 默认布局

沿用工作台内部独立 ADS 管理器；重组 Dock 内容，不再增加一批平级业务 Tab。

```text
打开 / 重载 / 校验摘要    全工程搜索 [信号、描述、引用、ID]    文件与覆盖状态
┌────────────────┬───────────────────────────────────────────────────────┐
│ IED 搜索与列表  │ 当前范围：IED A（可回整个工程）   后退 / 前进 / 高级视图 │
│ 名称 + 描述    │ 概览 · 信号查阅 · GOOSE · SV · 文件检查               │
│ 当前装置标识   │ 本页条件：分类 / 方向 / LD / 服务 / 解析状态           │
│                │ 结果数量与统计口径 → 按需表格                         │
├────────────────┼───────────────────────────────────────────────────────┤
│ 可折叠结构树   │ 已选对象：是什么 → 如何使用 → 谁声明接收 → 文件依据    │
│ 高级入口       │ 属性与来源 / 局部关联链 / 周围 XML（按需打开）        │
└────────────────┴───────────────────────────────────────────────────────┘
```

上方五项是稳定的任务导航，中央用 `QStackedWidget` 等呈现当前任务；不再要求横向切换十余张技术表。空业务保持可发现入口并解释“当前文件/范围未声明”，筛选零命中提供清除条件。原有高级表格的无内容 Tab 隐藏规则仍只作用于高级视图，不与任务导航混用。

IED 列表默认显示名称和描述，支持本地筛选；全工程保留无法归属、歧义及站外来源入口。顶部范围标识一直可见，切 IED 不随表格某一行被动改变；只有显式跨 IED 跳转改变范围并记录历史。

“概览”是行动入口：查看信号、查看 GOOSE/SV、检查问题。显示带口径的计数和覆盖提示，不用大面积统计卡片挤占结果表。

### 4.2 信号查阅

默认显示当前 IED 自身的对象实例；“外部输入”是独立方向筛选，不把接收声明重复算作本机信号。分类入口为遥信、遥测、遥控、遥调、其他/未分类，默认可查看全部。状态/控制兼具的对象允许拥有多个能力标签，但总数按信号身份去重。

默认列：业务名称、建议类别、对象路径、数据类型/CDC、使用服务、解析/分类状态。技术列按需增加 FC、MMS Domain、MMS Item、所属 LD/LN。业务名称分别标注实例描述 dU、实例 desc、模板 desc 的来源；没有描述时显示技术名，不编造中文名称，冲突的描述可展开对照。

点击行即可在下方显示：

1. **这是什么**：中文释义、原始描述、技术路径、分类依据、是否配置型值。
2. **如何使用**：所属数据集及原始成员序号，关联的报告/GOOSE/SV；一对多显示数量并允许展开。
3. **谁声明接收**：接收 IED、LN、ExtRef 和匹配证据；区分唯一、歧义、部分、站外和未声明。
4. **文件依据**：实例声明、类型定义、FCDA、控制块和通信节点分别可定位原文，预览跟随当前快照。

默认一行是一个有业务意义的 DO/SDO 实例对象，复合测量对象可展开子量，再展开 DA。品质 q、时间 t 和单位是附属属性。DO 级 FCDA 保留为对象级使用，未展开前不假装对应某一个 DA。提供“对象数 / 已展开属性数 / 成员出现次数”独立口径，不用同一个“点数”混算。

### 4.3 GOOSE 与 SV

先按“发送配置 / 接收声明”分组，每条控制块配置可展开成员。多 AP、网络冗余和多通信地址作为同控制块的多个端点显示，不能按名称简单合并，也不重复统计成多个信号。

| 页面 | 默认摘要 | 展开内容 |
| --- | --- | --- |
| GOOSE | 发送 IED/AP、控制块、原始 appID、数据集、成员数、MAC、APPID、VLAN、绑定状态 | confRev、地址来源、MinTime/MaxTime、每个 FCDA 的原始顺序/引用/解析状态、接收证据 |
| SV | 发送 IED/AP、控制块、原始 smvID、数据集、成员数、采样声明、MAC/APPID/VLAN | smpRate、smpMod、nofASDU、SmvOpts、各成员顺序/类型/单位及其来源、接收证据 |

GOOSE 的 `GSEControl@appID` 与 `Address/P[type=APPID]` 分列；前者不作为链路层数值 APPID，映射到报文 goID 的解释须核对支持版本。SV 的 `SampledValueControl@smvID` 与数值 APPID 分列。原文字符串和规范化显示分开，解析失败保留原值。

采样率只有在版本、smpMod 和必要频率依据已确定时才转换为 Hz；缺失单位标记“未声明/无法推导”。不固定假设 50 Hz、80 点/周波、固定通道数或直接给出报文字节偏移。数组和复合成员展开有预算；保留结构及成员次序，不把任意 FCDA 顺序直接称为已验证的实际报文布局。

接收关系优先采用唯一解析的 ExtRef 控制块和数据引用。缺少 serviceType 时，可按已声明的源控制块字段在合法作用域内查找各服务候选；仅一个候选且其他证据一致时标为“依据控制块推导”，多个候选列出歧义。仅数据对象唯一匹配时，只证明对象关联，不能确定某一发布流。仅同名、MAC 相同或模板相同不建立接收边。

### 4.4 报告与 MMS 的查看路径

初学者从信号的“如何使用 → MMS 报告”进入；专业用户从高级视图直接看报告表。

按三个分组呈现：原始声明（name、rptID、datSet、buffered、confRev、RptEnabled 等）、静态派生引用（数据集引用、RCB 定义引用、MMS Domain/Item）、运行时信息（本期未采集）。索引实例、默认 rptID 以及客户端分配不可无证据生成。样例路径和 `$` 分隔形式仅表示受支持规则下的静态映射，不承诺与所有设备运行时一致。

### 4.5 搜索与导航

顶部为“全工程搜索”，结果明确显示 IED、对象类别、匹配字段、路径和解析状态。当前任务内另有“筛选当前 IED/页面”，不暗中切换范围。首版支持描述、对象路径、引用、rptID、GOOSE appID、smvID、数值 APPID 和 MAC；技术 ID 精确匹配优先，中文描述支持子串；分词/别名是独立可解释匹配，不引入在线服务。

搜索结果、问题和关系链使用统一导航目标：快照身份、IED/AP/Server、任务页、对象实例键、来源 NodeId、成员原始序号及问题原始序号。跨范围前清楚显示目标 IED；跳转后能后退回原范围、筛选、选中和滚动位置。筛选挡住目标时保留目标说明，提供“清除筛选并定位”，不能高亮旧行。

常用操作支持键盘：Ctrl+F 聚焦搜索、方向键选行、Enter 打开关联目标、Alt+左右恢复历史、Esc 退出当前临时展开；最终快捷键在 T4.3 核对现有绑定。不能要求双击或悬停才能查看关键信息。

## 5. 四遥分类方案与不确定性

分类属于业务解释层，不能修改原始 SCL。规则带版本、适用范围、条件、证据与测试；规则更新后可重建索引。不得为了凑四类而强制归类全部对象。

| 类别 | 建议依据（待 T4.0 固定首批规则） | 排除与注意 |
| --- | --- | --- |
| 遥信候选 | SPS、DPS、INS 等状态对象及实际 ST 属性，结合 LN/DO 语义 | ST 包含广泛状态信息，不全是调度遥信；品质、时间不单独计点 |
| 遥测候选 | MV、CMV、WYE、DEL 等测量结构及 MX 属性；复合量按层次展示 | WYE/DEL 不整块重复计数其所有子量；SV 中的采样值保持采样语义 |
| 遥控候选 | SPC、DPC 等控制对象，结合 CO 路径和 ctlModel 声明 | 同对象的 stVal 是反馈；不能因整数/布尔类型就认定遥控，也不保证可在线执行 |
| 遥调候选 | 可调模拟/整数量的控制语义及明确工程规则 | SP、SG、SE 不直接全归遥调；定值/配置参数默认单列。APC、INC 等需结合语义核验 |
| 其他/未分类 | 设备标识、描述、定值、配置、厂家扩展、证据不足或冲突 | 可检索、可解释、可查看原文，不从页面隐藏 |

类别与依据状态分开：规则建议、工程规则确认、未分类/冲突；引用解析状态另列，不用百分比伪装可信度。没有点表时只有规则建议，不输出“工程确认”。人工覆盖/点表导入是后续可选功能，若实施须单独保存绑定快照或对象键的规则，不能偷偷回写 SCL。

需要从 LN 类型展开实例能力目录，而非仅扫描 FCDA 或 DOI/DAI。不在任何数据集中的控制对象仍可进入目录；未解析类型的 LN 保留一条覆盖不足记录，不能显示为“0 信号”。模板复用必须按 LN 实例区分；相同模板不同实例是不同信号，同信号在多个数据集中的使用记录是多个出现位置。

## 6. 文件检查与原文证据

检查中心分层显示，层级分别计状态，不用一个绿色勾代表“文件完整”：

1. 文件与 XML：读取、编码、XML 良构、安全与资源上限。
2. 内部一致性：已实现的标识、类型、作用域、数据集、FCDA、通信和 ExtRef 子集。
3. 工程提示：预留数据集、疑似冲突、未使用定义等，按已实现规则展示；未实现项目列明。
4. 完整 XSD：由原 Task1 P7 独立实现，未交付前明确“未执行”。即使 XSD 通过，也不证明现场点表完整。
5. 工程点表完整性：需要外部基准，本期不执行。

每条问题解释“发现了什么、影响哪些对象、如何核对”，按根因组织并显示受影响数量，保留原始问题序号及规则版本。零问题、规则未执行、检查受阻和当前筛选零结果有不同空态。

点击“文件依据”预览当前快照中节点前后有限行数，延续现有编码/位置映射和词法边界。多个证据分别列入口；不把模板位置冒充实例位置。失败文件原文使用失败快照，不能套用当前有效文档的 NodeId。外部磁盘变更只提示重载，不能让显示内容与诊断来源漂移。

## 7. 技术实现方案

### 7.1 数据管线与边界

```text
原始字节快照 → Reader / ReferenceResolver
             → 现有 BrowseIndex + 新增业务查阅索引（后台、有预算）
             → 完整不可变分析快照 → ViewModel / ItemModel → Widgets + ADS
```

建议新增职责（文件名为方案，T4.1 后按现有项目风格落实）：

| 层 | 建议模块 | 职责 |
| --- | --- | --- |
| 领域层，仅 Qt Core | `src/iec61850/scl/SclSignalCatalog.*` | LN 实例/类型路径展开、信号身份、附属属性、解析证据 |
| 领域层，仅 Qt Core | `SclSignalClassification.*` | 有版本的分类规则；输出类别、依据、限制 |
| 应用服务 | `src/core/SclSignalBrowseIndex.*` | IED/方向/业务页行映射、按身份反查使用位置、搜索字段索引 |
| 应用服务 | `SclCommunicationCatalog.*` | 发布流、通信端点、接收声明及证据投影，复用已有解析结果 |
| GUI | 对应 ViewModel、ItemModel 和工作台任务页 | 按需显示、导航与状态管理；不在 `data()`、点击槽或绘制中解析类型/全量扫描 |

信号键至少包括快照、所属 AP/Server、LN 实例、DO/SDO 模板路径及数组索引；属性键再含 DA/BDA 路径和 FC。数据集使用键含 DataSet NodeId + FCDA 原始序号。控制块/端点保留节点身份和合法作用域，不能只按显示字符串去重。导航键必须支持“实例 + 模板证据”，单个模板 NodeId 不足以表示信号。

关联图复用既有局部拓扑：信号 → 成员出现位置 → 数据集 → 报告/GOOSE/SV → 通信端点 → 接收声明。模板复用边独立显示，不冒充同对象使用。图有节点/边/层数上限及“还有 N 项”入口，逐段按需展开；默认详情使用可点击关系列表，拓扑是辅助理解入口。

### 7.2 大文件和异步契约

类型共享结构，实例目录使用紧凑路径/引用；不复制整棵模板树为每个实例创建 Widget 或长字符串。大数组和深层结构按需后台展开，保留未展开数量/范围和覆盖状态；为节点、数组元素、关系和内存设置可测试预算。超过预算返回“受限”，不静默丢掉结果后宣称完整。

首次业务索引在后台构建，完整交付当前版本索引；后续按需展开使用独立取消标记。每份结果都校验快照、请求代次、IED/任务/成员范围；切换、取消、重载、失败和关闭均不能让旧结果回填。保留当前单文档会话及失败不替换有效快照的约定。GUI 不等待工作线程，不使用 `processEvents()` 掩盖长工作。

搜索与筛选复用独立会话，批次条数、GUI 时间和队列容量均有上限；计数注明是否完成、是否受限。新增索引可以提升查询成本，但须测量加载和内存，不把性能预算留到最后。

## 8. 外观、图标和动效

设计方向：明亮、克制的工程查阅工具。冷灰底、深色正文、单一青蓝强调色；分类以文字和小图标表达，红黄仅用于问题严重度。保留原生树表高效绘制与清楚的选中/键盘焦点。没有照片、AI 位图或装饰性背景需求。

建议初始设计令牌：底色 `#F6F7F9`、主文字 `#202A35`、次文字 `#526170`、强调 `#176E83`；这些是原型候选值，须在真实 Qt 渲染中检查文本对比度、禁用态和高对比模式。使用系统中文字体；技术路径和 ID 可用本机等宽字体，不下载网络字体。表格行高约 28–32 逻辑像素，长路径省略但可复制完整值；不靠超大卡片撑布局。

本方案借鉴已全局可用的 finesse-ui 产品界面原则。两项需要原型验证的取舍是“解释内容会不会占用过多表格空间”以及“简化入口后专业字段是否仍容易到达”；以可折叠说明和高级视图解决，并纳入可用性测试。本轮没有页面构建，不生成素材、不修改技能，也不建立设计构建日志。

图标优先一套本地 SVG 或自制矢量，统一线宽/尺寸，采用 IED、信号、输入/输出、报告、网络、问题、原文等可辨语义。Yesicon/Ahaicon/IconMCP 仅作候选来源；正式选型时核对每个图标集的许可证、来源、版本/提交及署名要求，不把聚合站当成统一授权。资源嵌入 qrc，新增依赖记录进入 `third_party/DEPENDENCIES.md`，离线运行不请求图标服务。

动效仅服务反馈：展开/收起约 120–160 ms、定位背景提示约 200 ms，可关闭；滚动跟随、数据加载和批量重置不播放逐行动画。Qt 侧优先原生行为与 `QPropertyAnimation`，不动画全表高度、不为动效增加 QML/WebView。已有离线 HTML 图若确有需求，可另评估原生 Web 过渡；本期不引入 GSAP 运行库。系统减少动效/应用关闭动效时直接到终态，导航与可访问性一致。

## 9. 分阶段执行与验收门槛

每阶段先通过当前门槛，再进入下一阶段。记录到 `docs/Tasks/Task4T4.x.md`，包含提交/构建标识、命令、结果、证据和未通过项。原 Task1 P7 独立推进；Task3 继续负责性能归因，Task4 不宣称已修复其卡顿问题。

| 阶段 | 交付 | 进入下一阶段的门槛 |
| --- | --- | --- |
| T4.0 基线与语义契约 | 核对当前源码/实际 EXE、复跑既有测试；建立样本能力矩阵、分类规则草案、字段词典、点数口径；按 Task3 方法取得真实交互基线 | 原测试结果明确；固定信号身份和分类正反例；真实样本指纹一致；记录无 serviceType 等缺省情况与性能热点。真实环境不可测的项目保持未通过 |
| T4.1 交互原型 | 用脱敏小样本制作 Widgets 原型：IED、信号列表、详情关系链、GOOSE/SV 展开与搜索；先不替换主入口 | 5 个初学者任务走查，关键任务不依赖技术 Tab 或 XML；缺失/歧义/空态/加载/失败均可理解；键盘和窄窗可操作 |
| T4.2 业务索引 | 信号目录、首批分类、通信投影、接收证据、反向使用和搜索字段；后台与预算接入 | 下述语义矩阵及取消/过期测试通过；对样本抽样手工核对原文；缺省 ExtRef 不误判；索引规模/耗时/内存符合预算 |
| T4.3 接入工作台 | 任务导航、业务模型、详情及原文、统一历史、范围与高级视图；布局版本迁移 | 切 IED/成员/任务/筛选时不串行；显式跨 IED 可返回；老布局校验失败能恢复新默认；主窗与内部 ADS 各自管理，浮窗隐藏与退出正常 |
| T4.4 检查与解释完善 | 检查中心、覆盖状态、分类依据与字段帮助；复用问题导出并标注快照/覆盖 | XSD、工程完整性未执行明确；问题原文来自同快照；导出与屏幕口径一致，CSV 继续防公式执行；F1 与新入口一致 |
| T4.5 视觉与本地验收 | 图标/令牌/必要动效、DPI/键盘/高对比/清洁 PATH、大样本十轮与用户走查 | 满足正确性、性能及可用性门槛；未完成项逐项登记；README、AGENTS、DEVELOPMENT 和适用依赖记录同步 |

T4.1 可在明确规则草案后先展示原型供评审；T4.2 不在原型验收前扩展全部规则。每阶段使用独立构建目录，先确认正在运行的 EXE，不覆盖用户运行中的构建。无新增独立程序时不接触 E 盘工具目录或现有 Redis。

### 9.1 必测语义矩阵

- 四遥：状态/控制兼具、测量复合结构、定值与遥调边界、未分类、规则冲突、描述缺失与多来源冲突。
- 实例：仅模板声明无 DOI/DAI、不同 LN 共用模板、同路径多 AP/Server、同名/歧义 IED、深层 SDO/BDA、数组、递归/缺失模板及展开受限。
- 使用：不在数据集的控制对象；同一对象在多个 FCDA/数据集/服务中重复使用；DO 级成员与 DA 级成员；FC 和数组访问区别；原始成员次序不变。
- 通信：同控制块多端点、GOOSE appID 与数值 APPID 不同、SV smpMod/频率缺失、完整/部分/无 serviceType 的 ExtRef、站外来源、多个候选、仅对象匹配无法定位发布流。
- 生命周期：范围/筛选变化途中取消、连续重载、关闭中仍有展开/搜索任务、失败保留旧快照、磁盘变化、历史回退及过期结果拒绝。
- 校验：XML 失败、内部引用缺失、规则未执行、无发现、空数据集的合法预留、CID 文件外接收关系；不将缺 DOI、rptID 或 serviceType 一律报为必需项缺失。

自动化使用自建脱敏样本，真实样本仅本机显式验收。UI 测试隔离 QSettings；新异步测试验证代次与范围语义，不用固定 sleep 代替状态同步。

### 9.2 拟定产品门槛（尚未取得结果）

初学者任务：① 找到指定 IED 的一个状态信号并复制引用；② 找到一个测量子量及单位来源；③ 查明指定 GOOSE 的成员和声明接收方；④ 查明 SV 采样配置中哪些是未知；⑤ 从问题回到原文并返回原浏览位置。3–5 名目标用户至少 80% 任务无需指导完成，单任务目标 60 秒内，且无人把“未执行”当成“通过”。人员不足时保留可用性未验收，不以开发者自测替代。

性能沿用 Task3 口径，T4.0 与候选版须同机、同工具链、同配置、同文件：首次与热态分别记录，至少每类 100 次；选择/切页反馈 P95 ≤100 ms、P99 ≤200 ms，GUI 心跳额外延迟 ≤200 ms，无超过 1 s 无响应；单轮 GUI 批次目标 ≤8 ms，局部详情 P95 ≤500 ms。端到端绘制与后台耗时分别记录，实体桌面不以 offscreen 替代。

新增业务索引后的加载中位数、峰值工作集相对 T4.0 原则上增加不超过 15%；这是本需求新增能力的拟定预算，区别于 Task3 单纯优化的 10% 预算。若超出，先调整共享结构/展开策略，记录功能收益和取舍，不能自动放宽后宣称通过。数组和高入度构造样本验证硬预算；真实 SCD 十轮加载关闭不持续保留旧快照。绝对加载目标在 T4.0 实测后固定。

视觉至少检查 1280×800、1920×1080 与 100%/150%/200% DPI、跨屏、ADS 浮动与恢复、长中文/长引用、键盘焦点、高对比及关闭动效。无 Redis 场景仍可离线查阅。Debug 构建、常规 CTest、Windows 清洁 PATH 启动通过，历史未完成的真实桌面门槛不能由新截图覆盖。

## 10. 给开发 AGENT 的首条指令

> 阅读 AGENTS、README、DEVELOPMENT、Task4、SclRules 和 Task3，先执行 T4.0，不直接重写 UI。核对用户修改和运行 EXE，保留 docs/prompt.json 修改及 tools/Redis 迁移。复用现有 Qt Widgets + ADS、解析器、不可变快照、后台会话与本地原文。用自建样本固定四遥分类、信号身份、统计口径和 ExtRef 证据状态；本地只读检查指定 D 盘 SCD，不上传、不提交原文件。记录真实交互基线与测试结果，再执行 T4.1 原型。每阶段单独验收、更新说明文件；不得把规则建议当工程确认，把未执行 XSD 当校验成功，把静态配置当运行时数据。库源码放 third_party；本轮不新增独立程序、不迁移或改写 Redis 配置。

## 11. 参考与本轮交付边界

- [IEC 61850-6 官方说明](https://webstore.iec.ch/en/publication/63319)：SCL 用于描述 IED、通信与相关配置关系；本文没有据此声称获得完整标准条款或完成版本适配。
- [libIEC61850 FC 文档](https://support.mz-automation.de/doc/libiec61850/c/latest/group__FUNCTIONAL__CONSTRAINTS.html)、[报告 API](https://support.mz-automation.de/doc/libiec61850/c/latest/group__IEC61850__CLIENT__REPORTS.html)、[SV API](https://support.mz-automation.de/doc/libiec61850/c/latest/group__sv__publisher__api__group.html)：帮助区分 FC、报告引用/rptID、svID 与通信参数。API 文档不替代规范，也不作为四遥业务分类标准；本文分类表为待验证的产品规则设计。
- [finesse-skill](https://github.com/mouse-lin/finesse-skill)、[GSAP skills](https://github.com/greensock/gsap-skills)：设计与动效参考。相关技能已在本机全局目录可用，本轮未安装或更新技能，未新增运行库。

最初方案以本地 XML 统计为依据，实施与复测结果以各阶段记录为准。
