# Task8 · T8.4 集成验收

2026-11-21。T8.4 已通过，Task8 离线属性查阅与引用复制完成验收。

## 样本与口径

- 真实样本为用户指定的 `D:/3Document/湖北武汉220kV电校培训变20261021.scd`，共 50,418,958 字节。仅在本机只读打开，日志记录汇总数据。
- Windows Debug 构建目录为 `build/task8-t84`，使用 Qt 6.11.1 / GCC 16.2.0。运行库随程序部署，测试用 PATH 仅包含部署目录和 Windows 系统目录，QSettings 单独隔离。
- 合成样本覆盖精确属性 FCDA、DO 级覆盖、同名跨 IED、未入数据集、缺相位、独立定值、数组选择和候选歧义。引用菜单回归覆盖长文本、换行、筛选、重排及换快照。

## 真实样本走查口径

从指定 SCD 中选定包含已解析 `PhV.phsA` 报告成员的一台 IED。通过「查找属性」核对 `cVal.mag.f`、`cVal.ang.f` 的模板、FC、Domain、Item 与原文。属性详情的在线状态单列为「未验证」。

从相位属性进入报告使用，核对报告定义、原始数据集和 FCDA 身份。在任务页和高级 FCDA 树表分别复制对象级引用。再从同一高级成员跳回属性页，复制属性级引用，并与先前任务视图中的结果逐字比较。返回后复核选择和 IED 范围。

文件模型可以确认证据所指向的离线地址和配置的报告使用。实际读取权限、设备在线值和保护程序内部使用关系需有各自的现场证据。本阶段沿用已有任务中的性能归因、人工走查和完整 XSD 验证边界。

## 样本覆盖

产品离线解析得到 104 台 IED、190,666 个信号目录项、687 条报告定义和 42,688 次 FCDA。对 XML 类型模板的独立静态清点发现 37 台 IED 下的 199 个 LN 实例声明 A 相电压的 `CMV` 结构及 `MX` 幅值和相位。文件中有 56 条 `PhV.phsA` 的 `MX` FCDA，分布于 32 个报告数据集，均为 DO 级声明。精确到幅值或相位叶属性的 FCDA 用合成样本验证。

真实样本按当前 MMS 规则投影为未知配置版本，预期报告实例数未推导。走查核对到的是报告定义与已解析成员关系，在线报告及在线读取字段继续显示「未验证」。

## 本地走查结果

| 检查 | 结果 |
| --- | --- |
| 选定 IED 搜索 `A 相电压` | 找到同一 LN 的 `cVal.mag.f` 和 `cVal.ang.f`，FC 均为 `MX`，Domain 由 IED 名和 LD 实例名推导。核对 BDA `f` 及 FC 所属 DA。相位字段的原文定位可见。搜索达到 100,000 工作单元上限，交付的 6 项为已观察下界，界面显示「结果不完整」。 |
| 相位的报告使用 | 找到 1 条已解析的 DO 级覆盖，报告、数据集和 FCDA 身份一致。对象级成员引用和属性叶引用分别核对。后退恢复原相位行与 IED 范围。 |
| 高级 FCDA 与跨视图复制 | 任务的报告使用表和高级成员树复制的对象引用及 MMS Item 逐字一致。高级树也核对了完整 FCDA 开始标签。右键从该 FCDA 进入属性页得到 7 项，查询完整。重新复制相位引用及 MMS Item，与任务入口的结果逐字一致。返回高级树恢复所选成员及 IED。 |
| 读前后校验 | 关闭文档后旧快照释放，文件前后 SHA-256 均为 `e69733050c24f1e49da0f5695ab804307838e549dff36eff64cab4ff5e182f4b`。 |

原生 Windows Qt 在 `1280 × 800` 窗口执行真实样本走查。`SclTask8LocalAcceptance` 只在显式传入 `IEC61850_LOCAL_SCL` 并指定用例时执行，常规 CTest 使用合成样本。分项记录位于 `build/task8-t84/T84LocalNative.txt` 和 `build/task8-t84/T84Inventory.txt`。

原生合成样本通过 `620 × 560` 的属性查阅流程和普通窗的两级菜单流程。测试检查任务和高级表格实际可见、原文定位、鼠标悬停、键盘展开、完整值复制及旧结果失效。日志为 `build/task8-t84/T84SyntheticNative.txt`。

清洁 PATH 下完整 CTest **16/16 通过**，耗时 44.89 秒，含原工作台布局、MMS 查询、新属性流程和两级引用菜单。日志为 `build/task8-t84/T84CTest.txt`。
